!- Darwin Line endings 

Version,
    22.2;                     !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    No,                       !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    House with AirflowNetwork simulation,    !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.001,                    !- Loads Convergence Tolerance Value
    0.005,                    !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    CHICAGO_IL_USA TMY2-94846,    !- Name
    41.78,                    !- Latitude
    -87.75,                   !- Longitude
    -6,                       !- Time Zone
    190;                      !- Elevation

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -17.3,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -17.3,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.5,                     !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    14,                       !- Begin Day of Month
    ,                         !- Begin Year
    1,                        !- End Month
    14,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriod,
    Run Period 2,             !- Name
    7,                        !- Begin Month
    7,                        !- Begin Day of Month
    ,                         !- Begin Year
    7,                        !- End Month
    7,                        !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    No;                       !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
    20.03,                    !- January Ground Temperature
    20.03,                    !- February Ground Temperature
    20.13,                    !- March Ground Temperature
    20.3,                     !- April Ground Temperature
    20.43,                    !- May Ground Temperature
    20.52,                    !- June Ground Temperature
    20.62,                    !- July Ground Temperature
    20.77,                    !- August Ground Temperature
    20.78,                    !- September Ground Temperature
    20.55,                    !- October Ground Temperature
    20.44,                    !- November Ground Temperature
    20.2;                     !- December Ground Temperature

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Compact,
    Activity Sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    131.8;                    !- Field 4

Schedule:Compact,
    Work Eff Sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    Clothing Sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Air Velo Sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.137;                    !- Field 4

Schedule:Compact,
    HOUSE OCCUPANCY,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    1.0,                      !- Field 4
    Until: 7:00,              !- Field 5
    0.10,                     !- Field 6
    Until: 8:00,              !- Field 7
    0.50,                     !- Field 8
    Until: 12:00,             !- Field 9
    1.00,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.50,                     !- Field 12
    Until: 16:00,             !- Field 13
    1.00,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.50,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.10,                     !- Field 18
    Until: 24:00,             !- Field 19
    1.0,                      !- Field 20
    For: AllOtherDays,        !- Field 21
    Until: 24:00,             !- Field 22
    0.0;                      !- Field 23

Schedule:Compact,
    INTERMITTENT,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 8:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0.0;                      !- Field 11

Schedule:Compact,
    HOUSE LIGHTING,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    0.05,                     !- Field 4
    Until: 7:00,              !- Field 5
    0.20,                     !- Field 6
    Until: 17:00,             !- Field 7
    1.00,                     !- Field 8
    Until: 18:00,             !- Field 9
    0.50,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.05,                     !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 24:00,             !- Field 14
    0.05;                     !- Field 15

Schedule:Compact,
    ReportSch,                !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 1/20,            !- Field 1
    For: AllDays,             !- Field 2
    Until:  24:00,            !- Field 3
    0.0,                      !- Field 4
    Through: 1/21,            !- Field 5
    For: AllDays,             !- Field 6
    Until:  24:00,            !- Field 7
    1.0,                      !- Field 8
    Through: 7/20,            !- Field 9
    For: AllDays,             !- Field 10
    Until:  24:00,            !- Field 11
    0.0,                      !- Field 12
    Through: 7/21,            !- Field 13
    For: AllDays,             !- Field 14
    Until:  24:00,            !- Field 15
    1.0,                      !- Field 16
    Through: 12/31,           !- Field 17
    For: AllDays,             !- Field 18
    Until:  24:00,            !- Field 19
    0.0;                      !- Field 20

Schedule:Compact,
    HVACAvailSched,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Dual Heating Setpoints,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    Dual Cooling Setpoints,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    26.6;                     !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    INF-SCHED,                !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Material,
    A1 - 1 IN STUCCO,         !- Name
    Smooth,                   !- Roughness
    0.025389841,              !- Thickness
    0.6918309,                !- Conductivity
    1858.142,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    CB11,                     !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.048,                    !- Conductivity
    1105,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    GP01,                     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    801,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    IN02,                     !- Name
    Rough,                    !- Roughness
    0.090099998,              !- Thickness
    0.043000001,              !- Conductivity
    10,                       !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    IN05,                     !- Name
    Rough,                    !- Roughness
    0.2458,                   !- Thickness
    0.043000001,              !- Conductivity
    10,                       !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    PW03,                     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.115,                    !- Conductivity
    545,                      !- Density
    1213,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    CC03,                     !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    1.31,                     !- Conductivity
    2243,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    HF-A3,                    !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    44.9696,                  !- Conductivity
    7689,                     !- Density
    418,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material:NoMass,
    AR02,                     !- Name
    VeryRough,                !- Roughness
    0.078000002,              !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02,                     !- Name
    Rough,                    !- Roughness
    0.217,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

WindowMaterial:Glazing,
    CLEAR 3MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    AIR,                      !- Gas Type
    0.006;                    !- Thickness

Construction,
    EXTWALL:LIVING,           !- Name
    A1 - 1 IN STUCCO,         !- Outside Layer
    CB11,                     !- Layer 2
    GP01;                     !- Layer 3

Construction,
    INTERIORWall,             !- Name
    GP01,                     !- Outside Layer
    IN02,                     !- Layer 2
    GP01;                     !- Layer 3

Construction,
    FLOOR:GARAGE,             !- Name
    CC03;                     !- Outside Layer

Construction,
    FLOOR:LIVING,             !- Name
    CC03,                     !- Outside Layer
    CP02;                     !- Layer 2

Construction,
    ROOF,                     !- Name
    AR02,                     !- Outside Layer
    PW03;                     !- Layer 2

Construction,
    EXTWALL:GARAGE,           !- Name
    A1 - 1 IN STUCCO,         !- Outside Layer
    CB11;                     !- Layer 2

Construction,
    CEILING:LIVING,           !- Name
    IN05,                     !- Outside Layer
    GP01;                     !- Layer 2

Construction,
    reverseCEILING:LIVING,    !- Name
    GP01,                     !- Outside Layer
    IN05;                     !- Layer 2

Construction,
    GABLE,                    !- Name
    PW03;                     !- Outside Layer

Construction,
    Dbl Clr 3mm/6mm Air,      !- Name
    CLEAR 3MM,                !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 3MM;                !- Layer 3

Construction,
    Garage:SteelDoor,         !- Name
    HF-A3;                    !- Outside Layer

Construction,
    CEILING:Garage,           !- Name
    GP01;                     !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

Zone,
    LIVING ZONE,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate;            !- Volume

Zone,
    GARAGE ZONE,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate;            !- Volume

Zone,
    ATTIC ZONE,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate;            !- Volume

BuildingSurface:Detailed,
    Living:North,             !- Name
    Wall,                     !- Surface Type
    EXTWALL:LIVING,           !- Construction Name
    LIVING ZONE,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.323,                   !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.323,                   !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Living:East,              !- Name
    Wall,                     !- Surface Type
    EXTWALL:LIVING,           !- Construction Name
    LIVING ZONE,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    17.242,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Living:South,             !- Name
    Wall,                     !- Surface Type
    EXTWALL:LIVING,           !- Construction Name
    LIVING ZONE,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4383,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Living:West,              !- Name
    Wall,                     !- Surface Type
    EXTWALL:LIVING,           !- Construction Name
    LIVING ZONE,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Garage:Interior,          !- Name
    WALL,                     !- Surface Type
    INTERIORWall,             !- Construction Name
    GARAGE ZONE,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Living:Interior,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.323,                   !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.323,                   !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Living:Interior,          !- Name
    WALL,                     !- Surface Type
    INTERIORWall,             !- Construction Name
    LIVING ZONE,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Garage:Interior,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    17.242,                   !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.323,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.323,                   !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Living:Floor,             !- Name
    FLOOR,                    !- Surface Type
    FLOOR:LIVING,             !- Construction Name
    LIVING ZONE,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Living:Floor,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Living:Ceiling,           !- Name
    CEILING,                  !- Surface Type
    CEILING:LIVING,           !- Construction Name
    LIVING ZONE,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic:LivingFloor,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic:LivingFloor,        !- Name
    FLOOR,                    !- Surface Type
    reverseCEILING:LIVING,    !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Living:Ceiling,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NorthRoof1,               !- Name
    ROOF,                     !- Surface Type
    ROOF,                     !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.9,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    13.782,                   !- Vertex 1 Xcoordinate
    5.389,                    !- Vertex 1 Ycoordinate
    4.6838,                   !- Vertex 1 Zcoordinate
    13.782,                   !- Vertex 2 Xcoordinate
    7.3172,                   !- Vertex 2 Ycoordinate
    3.8804,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.3172,                   !- Vertex 3 Ycoordinate
    3.8804,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.389,                    !- Vertex 4 Ycoordinate
    4.6838;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SouthRoof,                !- Name
    ROOF,                     !- Surface Type
    ROOF,                     !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.389,                    !- Vertex 1 Ycoordinate
    4.6838,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    5.389,                    !- Vertex 4 Ycoordinate
    4.6838;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NorthRoof2,               !- Name
    ROOF,                     !- Surface Type
    ROOF,                     !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.9,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    13.782,                   !- Vertex 1 Xcoordinate
    7.3172,                   !- Vertex 1 Ycoordinate
    3.8804,                   !- Vertex 1 Zcoordinate
    10.332,                   !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.3172,                   !- Vertex 4 Ycoordinate
    3.8804;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NorthRoof3,               !- Name
    ROOF,                     !- Surface Type
    ROOF,                     !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.9,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    17.242,                   !- Vertex 1 Xcoordinate
    5.389,                    !- Vertex 1 Ycoordinate
    4.6838,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    7.3172,                   !- Vertex 2 Ycoordinate
    3.8804,                   !- Vertex 2 Zcoordinate
    13.782,                   !- Vertex 3 Xcoordinate
    7.3172,                   !- Vertex 3 Ycoordinate
    3.8804,                   !- Vertex 3 Zcoordinate
    13.782,                   !- Vertex 4 Xcoordinate
    5.389,                    !- Vertex 4 Ycoordinate
    4.6838;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NorthRoof4,               !- Name
    ROOF,                     !- Surface Type
    ROOF,                     !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.9,                      !- View Factor to Ground
    3,                        !- Number of Vertices
    17.242,                   !- Vertex 1 Xcoordinate
    7.3172,                   !- Vertex 1 Ycoordinate
    3.8804,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.782,                   !- Vertex 3 Xcoordinate
    7.3172,                   !- Vertex 3 Ycoordinate
    3.8804;                   !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    EastGable,                !- Name
    WALL,                     !- Surface Type
    GABLE,                    !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    3,                        !- Number of Vertices
    17.242,                   !- Vertex 1 Xcoordinate
    5.389,                    !- Vertex 1 Ycoordinate
    4.6838,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    2.4384;                   !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    WestGable,                !- Name
    WALL,                     !- Surface Type
    GABLE,                    !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.389,                    !- Vertex 1 Ycoordinate
    4.6838,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4384;                   !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    EastRoof,                 !- Name
    ROOF,                     !- Surface Type
    ROOF,                     !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.9,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    13.782,                   !- Vertex 1 Xcoordinate
    16.876,                   !- Vertex 1 Ycoordinate
    3.8804,                   !- Vertex 1 Zcoordinate
    13.782,                   !- Vertex 2 Xcoordinate
    7.3172,                   !- Vertex 2 Ycoordinate
    3.8804,                   !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    16.876,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WestRoof,                 !- Name
    ROOF,                     !- Surface Type
    ROOF,                     !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.9,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.323,                   !- Vertex 1 Xcoordinate
    16.876,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.323,                   !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.782,                   !- Vertex 3 Xcoordinate
    7.3172,                   !- Vertex 3 Ycoordinate
    3.8804,                   !- Vertex 3 Zcoordinate
    13.782,                   !- Vertex 4 Xcoordinate
    16.876,                   !- Vertex 4 Ycoordinate
    3.8804;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic:NorthGable,         !- Name
    WALL,                     !- Surface Type
    GABLE,                    !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    3,                        !- Number of Vertices
    13.782,                   !- Vertex 1 Xcoordinate
    16.876,                   !- Vertex 1 Ycoordinate
    3.8804,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    16.876,                   !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.323,                   !- Vertex 3 Xcoordinate
    16.876,                   !- Vertex 3 Ycoordinate
    2.4384;                   !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Garage:EastWall,          !- Name
    WALL,                     !- Surface Type
    EXTWALL:GARAGE,           !- Construction Name
    GARAGE ZONE,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    17.242,                   !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    16.876,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    16.876,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Garage:WestWall,          !- Name
    WALL,                     !- Surface Type
    EXTWALL:GARAGE,           !- Construction Name
    GARAGE ZONE,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.323,                   !- Vertex 1 Xcoordinate
    16.876,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.323,                   !- Vertex 2 Xcoordinate
    16.876,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.323,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.323,                   !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Garage:FrontDoor,         !- Name
    WALL,                     !- Surface Type
    Garage:SteelDoor,         !- Construction Name
    GARAGE ZONE,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    17.242,                   !- Vertex 1 Xcoordinate
    16.876,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    16.876,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.323,                   !- Vertex 3 Xcoordinate
    16.876,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.323,                   !- Vertex 4 Xcoordinate
    16.876,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic:GarageFloor,        !- Name
    FLOOR,                    !- Surface Type
    CEILING:Garage,           !- Construction Name
    ATTIC ZONE,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Garage:Ceiling,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.323,                   !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.323,                   !- Vertex 2 Xcoordinate
    16.876,                   !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    16.876,                   !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Garage:Ceiling,           !- Name
    CEILING,                  !- Surface Type
    CEILING:Garage,           !- Construction Name
    GARAGE ZONE,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic:GarageFloor,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.323,                   !- Vertex 1 Xcoordinate
    16.876,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.323,                   !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    16.876,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Garage:Floor,             !- Name
    FLOOR,                    !- Surface Type
    FLOOR:GARAGE,             !- Construction Name
    GARAGE ZONE,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Garage:Floor,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.323,                   !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.323,                   !- Vertex 2 Xcoordinate
    16.876,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    16.876,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    NorthWindow,              !- Name
    Window,                   !- Surface Type
    Dbl Clr 3mm/6mm Air,      !- Construction Name
    Living:North,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    6.572,                    !- Vertex 1 Xcoordinate
    10.778,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    6.572,                    !- Vertex 2 Xcoordinate
    10.778,                   !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    2,                        !- Vertex 3 Xcoordinate
    10.778,                   !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    2,                        !- Vertex 4 Xcoordinate
    10.778,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    EastWindow,               !- Name
    Window,                   !- Surface Type
    Dbl Clr 3mm/6mm Air,      !- Construction Name
    Living:East,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    17.242,                   !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    17.242,                   !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    17.242,                   !- Vertex 3 Xcoordinate
    6.572,                    !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    17.242,                   !- Vertex 4 Xcoordinate
    6.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SouthWindow,              !- Name
    Window,                   !- Surface Type
    Dbl Clr 3mm/6mm Air,      !- Construction Name
    Living:South,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    2,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    2,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    6.572,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    6.572,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WestWindow,               !- Name
    Window,                   !- Surface Type
    Dbl Clr 3mm/6mm Air,      !- Construction Name
    Living:West,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.572,                    !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

People,
    LIVING ZONE People,       !- Name
    LIVING ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    HOUSE OCCUPANCY,          !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Eff Sch,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,             !- Clothing Insulation Schedule Name
    Air Velo Sch,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    LIVING ZONE Lights,       !- Name
    LIVING ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    HOUSE LIGHTING,           !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    1000,                     !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.2,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

ElectricEquipment,
    LIVING ZONE ElecEq,       !- Name
    LIVING ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    INTERMITTENT,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    500,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    LIVING ZONE Infil 1,      !- Name
    LIVING ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.01,                     !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GARAGE ZONE Infil 1,      !- Name
    GARAGE ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.1,                      !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ATTIC ZONE Infil 1,       !- Name
    ATTIC ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.2,                      !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    LIVING ZONE Ventl 1,      !- Name
    LIVING ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.02,                     !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    0.606,                    !- Constant Term Coefficient
    0.03636,                  !- Temperature Term Coefficient
    0.1177,                   !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    ,                         !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    1;                        !- Delta Temperature

AirflowNetwork:SimulationControl,
    House AirflowNetwork,     !- Name
    MultizoneWithDistributionOnlyDuringFanOperation,    !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    ,                         !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    ,                         !- Height Dependence of External Node Temperature
    ,                         !- Solver
    ,                         !- Allow Unsupported Zone Equipment
    ;                         !- Do Distribution Duct Sizing Calculation

AirflowNetwork:MultiZone:Zone,
    LIVING ZONE,              !- Zone Name
    NOVENT,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000;                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    GARAGE ZONE,              !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000;                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    ATTIC ZONE,               !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000;                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    Living:South,             !- Surface Name
    ZoneLeak,                 !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Living:West,              !- Surface Name
    ZoneLeak,                 !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    EastRoof,                 !- Surface Name
    AtticLeak,                !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Garage:FrontDoor,         !- Surface Name
    GarageLeak,               !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Living:Ceiling,           !- Surface Name
    InterCondZoneLeak,        !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Living:Interior,          !- Surface Name
    InterCondZoneLeak,        !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Garage:Ceiling,           !- Surface Name
    InterZoneLeak,            !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    ReferenceCrackConditions,    !- Name
    20,                       !- Reference Temperature
    101325,                   !- Reference Barometric Pressure
    0;                        !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    ZoneLeak,                 !- Name
    0.02,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.65,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    InterZoneLeak,            !- Name
    0.05,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.65,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    AtticLeak,                !- Name
    0.05,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.65,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    GarageLeak,               !- Name
    0.03,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.65,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    InterCondZoneLeak,        !- Name
    0.01,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.65,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AirflowNetwork:Distribution:Node,
    EquipmentInletNode,       !- Name
    Zone Equipment Inlet Node,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    SplitterNode,             !- Name
    ,                         !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyNode,           !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode ATInlet,    !- Name
    Zone Inlet Node ATInlet,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode,    !- Name
    Zone Inlet Node,          !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneOutletNode,           !- Name
    Zone Outlet Node,         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneReturnNode,           !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MixerNode,                !- Name
    ,                         !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MainReturnNode,           !- Name
    Return Air Mixer Outlet,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MainInletNode,            !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    FanInletNode,             !- Name
    Air Loop Inlet Node,      !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    FanOutletNode,            !- Name
    Cooling Coil Air Inlet Node,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    HeatingInletNode,         !- Name
    Heating Coil Air Inlet Node,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    HeatingOutletNode,        !- Name
    Air Loop Outlet Node,     !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak,               !- Name
    0.1,                      !- Effective Leakage Ratio
    1.9,                      !- Maximum Flow Rate
    60,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak,               !- Name
    0.05,                     !- Effective Leakage Ratio
    1.9,                      !- Maximum Flow Rate
    15,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:Duct,
    MainTruck,                !- Name
    2,                        !- Duct Length
    0.4064,                   !- Hydraulic Diameter
    0.1297,                   !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.946792,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07,                    !- Overall Moisture Transmittance Coefficient from Air to Air
    5.018,                    !- Outside Convection Coefficient
    25.09;                    !- Inside Convection Coefficient

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply,               !- Name
    10,                       !- Duct Length
    0.4064,                   !- Hydraulic Diameter
    0.1297,                   !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.91,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.946792,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07,                    !- Overall Moisture Transmittance Coefficient from Air to Air
    5.018,                    !- Outside Convection Coefficient
    25.09;                    !- Inside Convection Coefficient

AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn,               !- Name
    3,                        !- Duct Length
    0.5,                      !- Hydraulic Diameter
    0.1963,                   !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.001226,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07,                    !- Overall Moisture Transmittance Coefficient from Air to Air
    0.0065,                   !- Outside Convection Coefficient
    0.0325;                   !- Inside Convection Coefficient

AirflowNetwork:Distribution:Component:Duct,
    ZoneConnectionDuct,       !- Name
    0.1,                      !- Duct Length
    1,                        !- Hydraulic Diameter
    0.7854,                   !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.001226,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07,                    !- Overall Moisture Transmittance Coefficient from Air to Air
    0.0065,                   !- Outside Convection Coefficient
    0.0325;                   !- Inside Convection Coefficient

AirflowNetwork:Distribution:Component:Duct,
    MainReturn,               !- Name
    1,                        !- Duct Length
    0.5,                      !- Hydraulic Diameter
    0.1963,                   !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.001226,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07,                    !- Overall Moisture Transmittance Coefficient from Air to Air
    0.0065,                   !- Outside Convection Coefficient
    0.0325;                   !- Inside Convection Coefficient

AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn,            !- Name
    0.1,                      !- Duct Length
    1,                        !- Hydraulic Diameter
    0.7854,                   !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.001226,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07,                    !- Overall Moisture Transmittance Coefficient from Air to Air
    0.0065,                   !- Outside Convection Coefficient
    0.0325;                   !- Inside Convection Coefficient

AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply,            !- Name
    0.1,                      !- Duct Length
    1,                        !- Hydraulic Diameter
    0.7854,                   !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.001226,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07,                    !- Overall Moisture Transmittance Coefficient from Air to Air
    0.0065,                   !- Outside Convection Coefficient
    0.0325;                   !- Inside Convection Coefficient

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply1Link2 ATInlet Duct,    !- Name
    0.0001,                   !- Duct Length
    0.4064,                   !- Hydraulic Diameter
    0.1297,                   !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    1e-07,                    !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07,                    !- Overall Moisture Transmittance Coefficient from Air to Air
    5.018,                    !- Outside Convection Coefficient
    25.09;                    !- Inside Convection Coefficient

AirflowNetwork:Distribution:Component:Fan,
    Supply Fan 1,             !- Fan Name
    Fan:ConstantVolume;       !- Supply Fan Object Type

AirflowNetwork:Distribution:Component:Coil,
    ACDXCoil 1,               !- Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Component:Coil,
    Main Heating Coil 1,      !- Coil Name
    Coil:Heating:Fuel,        !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Linkage,
    Main Link,                !- Name
    EquipmentInletNode,       !- Node 1 Name
    SplitterNode,             !- Node 2 Name
    MainTruck,                !- Component Name
    Attic Zone;               !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink1,          !- Name
    SplitterNode,             !- Node 1 Name
    ZoneSupplyNode,           !- Node 2 Name
    ZoneSupply,               !- Component Name
    Attic Zone;               !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupply1Link2 ATInlet,    !- Name
    ZoneSupplyRegisterNode ATInlet,    !- Node 1 Name
    ZoneSupplyRegisterNode,    !- Node 2 Name
    ZoneSupply1Link2 ATInlet Duct,    !- Component Name
    Attic Zone;               !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupply1Link2,         !- Name
    ZoneSupplyNode,           !- Node 1 Name
    ZoneSupplyRegisterNode ATInlet,    !- Node 2 Name
    ZoneSupply,               !- Component Name
    Attic Zone;               !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyConnectionLink,    !- Name
    ZoneSupplyRegisterNode,    !- Node 1 Name
    LIVING ZONE,              !- Node 2 Name
    ZoneConnectionDuct;       !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnConnectionLink,    !- Name
    LIVING ZONE,              !- Node 1 Name
    ZoneOutletNode,           !- Node 2 Name
    ZoneConnectionDuct;       !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturn1Link,          !- Name
    ZoneOutletNode,           !- Node 1 Name
    ZoneReturnNode,           !- Node 2 Name
    ZoneReturn,               !- Component Name
    Attic Zone;               !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturn2Link,          !- Name
    ZoneReturnNode,           !- Node 1 Name
    MixerNode,                !- Node 2 Name
    ZoneReturn,               !- Component Name
    Garage Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ReturnMixerLink,          !- Name
    MixerNode,                !- Node 1 Name
    MainReturnNode,           !- Node 2 Name
    MainReturn,               !- Component Name
    Garage Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    SystemReturnLink,         !- Name
    MainReturnNode,           !- Node 1 Name
    MainInletNode,            !- Node 2 Name
    AirLoopReturn;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    SystemInletLink,          !- Name
    MainInletNode,            !- Node 1 Name
    FanInletNode,             !- Node 2 Name
    MainReturn,               !- Component Name
    GARAGE ZONE;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    SupplyFanLink,            !- Name
    FanInletNode,             !- Node 1 Name
    FanOutletNode,            !- Node 2 Name
    Supply Fan 1;             !- Component Name

AirflowNetwork:Distribution:Linkage,
    CoolingCoilLink,          !- Name
    FanOutletNode,            !- Node 1 Name
    HeatingInletNode,         !- Node 2 Name
    ACDXCoil 1;               !- Component Name

AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink,          !- Name
    HeatingInletNode,         !- Node 1 Name
    HeatingOutletNode,        !- Node 2 Name
    Main Heating Coil 1;      !- Component Name

AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink,     !- Name
    HeatingOutletNode,        !- Node 1 Name
    EquipmentInletNode,       !- Node 2 Name
    AirLoopSupply;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink,       !- Name
    ZoneSupplyNode,           !- Node 1 Name
    Attic Zone,               !- Node 2 Name
    SupplyLeak;               !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink,       !- Name
    Garage Zone,              !- Node 1 Name
    ZoneReturnNode,           !- Node 2 Name
    ReturnLeak;               !- Component Name

ZoneControl:Thermostat,
    Zone Thermostat,          !- Name
    LIVING ZONE,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Setpoints;                !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Setpoints,                !- Name
    Dual Heating Setpoints,    !- Heating Setpoint Temperature Schedule Name
    Dual Cooling Setpoints;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir,            !- Name
    HVACAvailSched,           !- Availability Schedule Name
    Zone Inlet Node ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node,          !- Air Outlet Node Name
    1.18,                     !- Maximum Air Flow Rate
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir ADU,        !- Name
    Zone Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir,            !- Air Terminal Name
    ,                         !- Nominal Upstream Leakage Fraction
    ,                         !- Constant Downstream Leakage Fraction
    ;                         !- Design Specification Air Terminal Sizing Object Name

ZoneHVAC:EquipmentList,
    ZoneEquipment,            !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir ADU,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    LIVING ZONE,              !- Zone Name
    ZoneEquipment,            !- Zone Conditioning Equipment List Name
    ZoneInlets,               !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node,                !- Zone Air Node Name
    Zone Outlet Node;         !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Supply Fan 1,             !- Name
    HVACAvailSched,           !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    400.0,                    !- Pressure Rise
    1.18,                     !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Air Loop Inlet Node,      !- Air Inlet Node Name
    Cooling Coil Air Inlet Node;    !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 1,               !- Name
    HVACAvailSched,           !- Availability Schedule Name
    21000,                    !- Gross Rated Total Cooling Capacity
    0.8,                      !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    1.18,                     !- Rated Air Flow Rate
    ,                         !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node,    !- Air Outlet Node Name
    WindACCoolCapFT,          !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Heating:Fuel,
    Main Heating Coil 1,      !- Name
    HVACAvailSched,           !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    80000,                    !- Nominal Capacity
    Heating Coil Air Inlet Node,    !- Air Inlet Node Name
    Air Loop Outlet Node,     !- Air Outlet Node Name
    Air Loop Outlet Node;     !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
    DX Cooling Coil System 1,    !- Name
    HVACAvailSched,           !- Availability Schedule Name
    Cooling Coil Air Inlet Node,    !- DX Cooling Coil System Inlet Node Name
    Heating Coil Air Inlet Node,    !- DX Cooling Coil System Outlet Node Name
    Heating Coil Air Inlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    ACDXCoil 1;               !- Cooling Coil Name

AirLoopHVAC,
    Typical Residential System,    !- Name
    ,                         !- Controller List Name
    Reheat System 1 Avail List,    !- Availability Manager List Name
    1.18,                     !- Design Supply Air Flow Rate
    Air Loop Branches,        !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node,      !- Supply Side Inlet Node Name
    Return Air Mixer Outlet,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node;     !- Supply Side Outlet Node Names

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,    !- Name
    Zone Equipment Inlet Node,    !- Inlet Node Name
    Zone Inlet Node ATInlet;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    TermReheatSupplyPath,     !- Name
    Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,    !- Name
    Return Air Mixer Outlet,    !- Outlet Node Name
    Zone Outlet Node;         !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    TermReheatReturnPath,     !- Name
    Return Air Mixer Outlet,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer;    !- Component 1 Name

Branch,
    Air Loop Main Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Fan:ConstantVolume,       !- Component 1 Object Type
    Supply Fan 1,             !- Component 1 Name
    Air Loop Inlet Node,      !- Component 1 Inlet Node Name
    Cooling Coil Air Inlet Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    DX Cooling Coil System 1,    !- Component 2 Name
    Cooling Coil Air Inlet Node,    !- Component 2 Inlet Node Name
    Heating Coil Air Inlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Main Heating Coil 1,      !- Component 3 Name
    Heating Coil Air Inlet Node,    !- Component 3 Inlet Node Name
    Air Loop Outlet Node;     !- Component 3 Outlet Node Name

BranchList,
    Air Loop Branches,        !- Name
    Air Loop Main Branch;     !- Branch 1 Name

NodeList,
    ZoneInlets,               !- Name
    Zone Inlet Node;          !- Node 1 Name

NodeList,
    Supply Air Temp Nodes,    !- Name
    Heating Coil Air Inlet Node,    !- Node 1 Name
    Air Loop Outlet Node;     !- Node 2 Name

AvailabilityManager:Scheduled,
    Reheat System 1 Avail,    !- Name
    HVACAvailSched;           !- Schedule Name

AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Reheat System 1 Avail;    !- Availability Manager 1 Name

SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    13.,                      !- Minimum Supply Air Temperature
    45.,                      !- Maximum Supply Air Temperature
    LIVING ZONE,              !- Control Zone Name
    Zone Node,                !- Zone Node Name
    Zone Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes;    !- Setpoint Node or NodeList Name

Curve:Quadratic,
    WindACCoolCapFFF,         !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    WindACEIRFFF,             !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    WindACPLFFPLR,            !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    WindACCoolCapFT,          !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    18,                       !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    WindACEIRFT,              !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    18,                       !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Surfaces:Drawing,
    dxf;                      !- Report Type

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    AFN Node Temperature,     !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Duct Leaked Air Sensible Heat Gain Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Duct Leaked Air Sensible Heat Loss Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Duct Conduction Sensible Heat Gain Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Duct Conduction Sensible Heat Loss Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Distribution Sensible Heat Gain Rate,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Distribution Sensible Heat Gain Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Distribution Sensible Heat Loss Rate,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Distribution Sensible Heat Loss Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    timestep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    timestep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Total Cooling Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Heating Coil Heating Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Energy,    !- Variable Name
    TimeStep,                 !- Reporting Frequency
    ReportSch;                !- Schedule Name

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:HVAC,          !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:HVAC,          !- Key Name
    runperiod;                !- Reporting Frequency

Output:DebuggingData,
    No,                       !- Report Debugging Data
    No;                       !- Report During Warmup